<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="theme-color" content="#0f172a">
<title>HVAC Psychrometric Calculator</title>
<style>
:root{
  --bg:#f3f6fb;--card:#fff;--text:#0f172a;--muted:#64748b;--line:#dbe3ee;
  --accent:#2563eb;--ok:#047857;--warn:#b45309;--bad:#b91c1c
}
*{box-sizing:border-box}
body{margin:0;font-family:system-ui,-apple-system,Segoe UI,Roboto,Arial,sans-serif;background:var(--bg);color:var(--text)}
.wrap{max-width:820px;margin:auto;padding:16px 14px 34px}
.header{display:flex;gap:12px;align-items:flex-start;justify-content:space-between;margin-bottom:14px}
h1{font-size:24px;line-height:1.25;margin:4px 0 6px}
.sub{font-size:14px;color:var(--muted);line-height:1.5}
.lang{width:155px;flex:0 0 155px}
.card{background:var(--card);border:1px solid var(--line);border-radius:16px;padding:16px;margin-bottom:14px;box-shadow:0 4px 16px rgba(15,23,42,.04)}
.input-line{display:grid;grid-template-columns:minmax(0,1.35fr) minmax(0,.8fr);gap:10px;align-items:end;margin-bottom:12px}
label{display:block;font-size:13px;font-weight:750;margin-bottom:6px}
select,input{width:100%;padding:12px;border:1px solid #cbd5e1;border-radius:10px;background:#fff;color:var(--text);font-size:16px}
select:focus,input:focus{outline:2px solid #93c5fd;border-color:var(--accent)}
.unit{font-size:12px;color:var(--muted);margin-top:5px;min-height:18px}
button{width:100%;border:0;border-radius:12px;padding:13px 16px;background:var(--accent);color:#fff;font-size:16px;font-weight:800;cursor:pointer}
button:active{transform:translateY(1px)}
.error{display:none;background:#fef2f2;color:var(--bad);border:1px solid #fecaca;border-radius:10px;padding:10px 12px;margin-top:12px;font-size:14px;line-height:1.45}
.result-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}
.metric{border:1px solid var(--line);border-radius:12px;padding:12px;background:#fbfdff}
.metric .k{font-size:12px;color:var(--muted);margin-bottom:5px}
.metric .v{font-size:20px;font-weight:800}
.metric .u{font-size:11px;color:var(--muted);margin-left:3px}
.status{margin-top:12px;padding:10px 12px;border-radius:10px;font-size:14px;line-height:1.45}
.status.ok{background:#ecfdf5;color:var(--ok);border:1px solid #a7f3d0}
.status.warn{background:#fff7ed;color:var(--warn);border:1px solid #fed7aa}
.status.bad{background:#fef2f2;color:var(--bad);border:1px solid #fecaca}
.validation-box{margin-top:12px;border:1px solid var(--line);border-radius:12px;padding:12px;background:#f8fafc}
.validation-title{font-size:14px;font-weight:800;margin-bottom:7px}
.validation-list{margin:0;padding-left:20px;font-size:13px;line-height:1.55}
.validation-list li.ok{color:var(--ok)}
.validation-list li.warn{color:var(--warn)}
.validation-list li.bad{color:var(--bad)}
.footer{font-size:12px;color:var(--muted);line-height:1.55}
@media(min-width:700px){.result-grid{grid-template-columns:repeat(3,minmax(0,1fr))}}
@media(max-width:560px){
  .header{display:block}.lang{width:100%;margin-top:10px}.input-line{grid-template-columns:1fr 1fr}
}

.chart-wrap{position:relative;width:100%;overflow:hidden;border:1px solid var(--line);border-radius:14px;background:#fff}
#psychChart{display:block;width:100%;height:auto;touch-action:manipulation}
.badge.oa{background:#ffedd5;color:#c2410c}.badge.ra{background:#cffafe;color:#0e7490}
.mix-box{margin-bottom:14px;border:1px solid #fdba74;border-radius:12px;padding:12px;background:#fff7ed}
.mix-toggle{display:flex;align-items:center;gap:8px;font-size:14px;font-weight:750}
.export-row{margin-top:10px}button.export{background:#047857}button:disabled{opacity:.5;cursor:not-allowed}
.chart-toolbar{display:flex;flex-wrap:wrap;gap:8px 14px;margin:0 0 10px;font-size:13px;color:var(--muted)}
.chart-toolbar label{display:flex;align-items:center;gap:6px;margin:0;font-weight:600}
.chart-toolbar input{width:auto;padding:0}
.chart-tip{position:absolute;display:none;pointer-events:none;z-index:3;min-width:190px;max-width:250px;background:rgba(15,23,42,.95);color:white;border-radius:10px;padding:9px 10px;font-size:12px;line-height:1.45;box-shadow:0 8px 24px rgba(15,23,42,.25)}
.chart-note{font-size:12px;color:var(--muted);margin-top:8px;line-height:1.45}
.state-grid{display:grid;grid-template-columns:1fr;gap:14px}.state-box{border:1px solid var(--line);border-radius:14px;padding:14px;background:#fbfdff}.state-head{display:flex;align-items:center;justify-content:space-between;margin-bottom:10px}.state-title{font-size:16px;font-weight:850}.badge{font-size:12px;font-weight:800;padding:4px 9px;border-radius:999px}.badge.a{background:#dbeafe;color:#1d4ed8}.badge.b{background:#fee2e2;color:#b91c1c}.delta-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}.delta-card{border:1px solid var(--line);border-radius:12px;padding:12px;background:#fff}.delta-card .k{font-size:12px;color:var(--muted);margin-bottom:5px}.delta-card .v{font-size:19px;font-weight:850}.process{margin-top:12px;padding:12px;border-radius:12px;background:#eff6ff;border:1px solid #bfdbfe;color:#1e3a8a;font-size:14px;line-height:1.5}@media(min-width:720px){.state-grid{grid-template-columns:1fr 1fr}.delta-grid{grid-template-columns:repeat(4,minmax(0,1fr))}}

.load-input-grid{display:grid;grid-template-columns:1.2fr .8fr 1fr;gap:10px;align-items:end}
.load-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}
.load-card{border:1px solid var(--line);border-radius:12px;padding:12px;background:#fbfdff}
.load-card .k{font-size:12px;color:var(--muted);margin-bottom:5px}.load-card .v{font-size:20px;font-weight:850}.load-card .u{font-size:11px;color:var(--muted);margin-left:3px}
.load-note{margin-top:12px;padding:12px;border-radius:12px;background:#f8fafc;border:1px solid var(--line);font-size:13px;line-height:1.5;color:#334155}
@media(min-width:720px){.load-grid{grid-template-columns:repeat(3,minmax(0,1fr))}}
@media(max-width:560px){.load-input-grid{grid-template-columns:1fr 1fr}.load-input-grid>div:first-child{grid-column:1/-1}}

.state-box select,.state-box input{background:#fffbea;border-color:#eab308}
.state-box select:focus,.state-box input:focus{outline:2px solid #fde68a;border-color:#ca8a04}
.metric.input-value{background:#fff8cc;border-color:#f4c542;box-shadow:inset 0 0 0 1px rgba(244,197,66,.18)}
.metric.calculated-value{background:#eef7ff;border-color:#4a90e2}
.metric.placeholder-value{background:#f8fafc;border-color:#dbe3ee;color:#94a3b8}
.metric.result-animate{animation:resultFade .25s ease}
@keyframes resultFade{from{opacity:.35;transform:translateY(3px)}to{opacity:1;transform:none}}
.action-row{display:grid;grid-template-columns:1fr 1fr;gap:10px}
button.secondary{background:#64748b}
.result-legend{display:flex;flex-wrap:wrap;gap:12px;margin:-2px 0 12px;font-size:12px;color:var(--muted)}
.legend-item{display:flex;align-items:center;gap:6px}.legend-swatch{width:15px;height:15px;border-radius:4px;border:1px solid}
.legend-swatch.input{background:#fff8cc;border-color:#f4c542}.legend-swatch.calc{background:#eef7ff;border-color:#4a90e2}
.developer-footer{text-align:center;margin-top:18px;padding:14px 8px;color:#64748b;font-size:13px;line-height:1.6;border-top:1px solid #dbe3ee}
.app-version{display:inline-block;margin-top:4px;font-size:12px;font-weight:700;color:#94a3b8;letter-spacing:.3px}
@media(max-width:560px){.action-row{grid-template-columns:1fr}}

</style>

<link rel="manifest" href="manifest.json">
<link rel="apple-touch-icon" href="icon-192.png">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<meta name="apple-mobile-web-app-title" content="HVAC Calc">
<meta name="application-name" content="HVAC Calc">

</head>
<body>
<div class="wrap">
  <div class="header">
    <div>
      <h1 id="title">Máy tính không khí ẩm HVAC</h1>
      <div id="subtitle" class="sub">Chọn bất kỳ 2 thông số độc lập, nhập giá trị và tính toàn bộ trạng thái không khí.</div>
    </div>
    <select id="language" class="lang" aria-label="Language">
      <option value="vi">Tiếng Việt</option>
      <option value="en">English</option>
    </select>
  </div>

  <div class="card">
    <div id="mixBox" class="mix-box">
      <label class="mix-toggle"><input id="mixEnable" type="checkbox" style="width:auto"> <span id="mixEnableLabel">Kích hoạt hoà trộn gió tươi OA + gió hồi RA (Trạng thái A = điểm hoà trộn M)</span></label>
      <div id="mixBody" style="display:none;margin-top:12px">
        <div class="state-grid">
          <div class="state-box"><div class="state-head"><div class="state-title" id="stateOATitle">Gió tươi OA</div><span class="badge oa">OA</span></div><div class="input-line"><div><label id="labelSelectOA1" for="propOA1">Thông số thứ nhất</label><select id="propOA1"></select></div><div><label id="labelValueOA1" for="valueOA1">Giá trị</label><input id="valueOA1" type="number" step="0.01" inputmode="decimal"><div id="unitOA1" class="unit"></div></div></div><div class="input-line"><div><label id="labelSelectOA2" for="propOA2">Thông số thứ hai</label><select id="propOA2"></select></div><div><label id="labelValueOA2" for="valueOA2">Giá trị</label><input id="valueOA2" type="number" step="0.01" inputmode="decimal"><div id="unitOA2" class="unit"></div></div></div></div>
          <div class="state-box"><div class="state-head"><div class="state-title" id="stateRATitle">Gió hồi RA</div><span class="badge ra">RA</span></div><div class="input-line"><div><label id="labelSelectRA1" for="propRA1">Thông số thứ nhất</label><select id="propRA1"></select></div><div><label id="labelValueRA1" for="valueRA1">Giá trị</label><input id="valueRA1" type="number" step="0.01" inputmode="decimal"><div id="unitRA1" class="unit"></div></div></div><div class="input-line"><div><label id="labelSelectRA2" for="propRA2">Thông số thứ hai</label><select id="propRA2"></select></div><div><label id="labelValueRA2" for="valueRA2">Giá trị</label><input id="valueRA2" type="number" step="0.01" inputmode="decimal"><div id="unitRA2" class="unit"></div></div></div></div>
        </div>
        <div class="load-input-grid" style="margin-top:12px">
          <div><label id="mixModeLabel" for="mixMode">Cách nhập tỉ lệ</label><select id="mixMode"><option value="pct">% gió tươi (theo thể tích)</option><option value="flow">Lưu lượng OA và RA</option></select></div>
          <div id="mixPctWrap"><label id="mixPctLabel" for="mixPct">Tỉ lệ gió tươi OA</label><input id="mixPct" type="number" value="20" min="0" max="100" step="1" inputmode="decimal"><div class="unit">%</div></div>
          <div id="mixFlowOAWrap" style="display:none"><label id="mixFlowOALabel" for="mixFlowOA">Lưu lượng OA</label><input id="mixFlowOA" type="number" value="2000" min="0" step="10" inputmode="decimal"><div id="mixFlowOAUnit" class="unit">CMH</div></div>
          <div id="mixFlowRAWrap" style="display:none"><label id="mixFlowRALabel" for="mixFlowRA">Lưu lượng RA</label><input id="mixFlowRA" type="number" value="8000" min="0" step="10" inputmode="decimal"><div id="mixFlowRAUnit" class="unit">CMH</div></div>
          <div id="mixHint" class="unit" style="align-self:end">Hoà trộn đoạn nhiệt: W và h của M là trung bình theo khối lượng không khí khô.</div>
        </div>
      </div>
    </div>
    <div class="state-grid">
      <div class="state-box">
        <div class="state-head"><div class="state-title" id="stateATitle">Trạng thái A</div><span class="badge a">A</span></div>
        <div id="stateADriven" class="load-note" style="display:none;margin:0 0 10px;padding:8px 10px;color:#c2410c;background:#fff7ed;border-color:#fed7aa">Trạng thái A = điểm hoà trộn M của OA và RA — các ô nhập A bị vô hiệu hóa.</div>
        <div class="input-line"><div><label id="labelSelectA1" for="propA1">Thông số thứ nhất</label><select id="propA1"></select></div><div><label id="labelValueA1" for="valueA1">Giá trị</label><input id="valueA1" type="number" step="0.01" inputmode="decimal"><div id="unitA1" class="unit"></div></div></div>
        <div class="input-line"><div><label id="labelSelectA2" for="propA2">Thông số thứ hai</label><select id="propA2"></select></div><div><label id="labelValueA2" for="valueA2">Giá trị</label><input id="valueA2" type="number" step="0.01" inputmode="decimal"><div id="unitA2" class="unit"></div></div></div>
      </div>
      <div class="state-box">
        <div class="state-head"><div class="state-title" id="stateBTitle">Trạng thái B</div><span class="badge b">B</span></div>
        <div id="stateBDriven" class="load-note" style="display:none;margin:0 0 10px;padding:8px 10px;color:#b45309;background:#fff7ed;border-color:#fed7aa">Trạng thái B đang được tính ngược từ mục tiêu C — các ô nhập B bị vô hiệu hóa.</div>
        <div class="input-line"><div><label id="labelSelectB1" for="propB1">Thông số thứ nhất</label><select id="propB1"></select></div><div><label id="labelValueB1" for="valueB1">Giá trị</label><input id="valueB1" type="number" step="0.01" inputmode="decimal"><div id="unitB1" class="unit"></div></div></div>
        <div class="input-line"><div><label id="labelSelectB2" for="propB2">Thông số thứ hai</label><select id="propB2"></select></div><div><label id="labelValueB2" for="valueB2">Giá trị</label><input id="valueB2" type="number" step="0.01" inputmode="decimal"><div id="unitB2" class="unit"></div></div></div>
      </div>
    </div>
    <div style="margin:14px 0 12px"><label id="pressureLabel" for="pressure">Áp suất khí quyển</label><input id="pressure" type="number" value="101.325" step="0.001" inputmode="decimal"><div id="pressureUnit" class="unit">kPa — giá trị mặc định gần mực nước biển</div></div>
    <div class="load-input-grid" style="margin-bottom:14px">
      <div><label id="airflowLabel" for="airflow">Lưu lượng gió</label><input id="airflow" type="number" value="10000" min="0" step="10" inputmode="decimal"><div id="airflowNote" class="unit">Lưu lượng thể tích tại trạng thái được chọn</div></div>
      <div><label id="airflowUnitLabel" for="airflowUnit">Đơn vị</label><select id="airflowUnit"><option value="cmh">CMH</option><option value="m3s">m³/s</option></select></div>
      <div><label id="airflowBasisLabel" for="airflowBasis">Lưu lượng đo tại</label><select id="airflowBasis"><option value="A">Trạng thái A</option><option value="B">Trạng thái B</option></select></div>
    </div>
    <div id="heaterBox" style="margin-bottom:14px;border:1px solid #f4c542;border-radius:12px;padding:12px;background:#fff8f0">
      <label style="display:flex;align-items:center;gap:8px;margin-bottom:10px;font-size:14px;font-weight:750"><input id="heaterEnable" type="checkbox" style="width:auto" checked> <span id="heaterEnableLabel">Kích hoạt Trạng thái C (heater sấy lại B → C)</span></label>
      <div class="load-input-grid">
        <div><label id="heaterModeLabel" for="heaterMode">Chế độ điều khiển</label><select id="heaterMode"><option value="tc">Nhập nhiệt độ cấp T_C</option><option value="kw">Nhập công suất heater</option><option value="target">Mục tiêu C: DB + RH (tính ngược B)</option></select></div>
        <div><label id="heaterValueLabel" for="heaterValue">Giá trị</label><input id="heaterValue" type="number" step="0.1" value="20" inputmode="decimal"><div id="heaterValueUnit" class="unit">°C</div></div>
        <div id="heaterHint" class="unit" style="align-self:end">Sấy lại giữ nguyên độ chứa ẩm W (gia nhiệt hiện thuần).</div>
      </div>
      <div class="load-input-grid" id="heaterTargetRow" style="margin-top:10px;display:none">
        <div><label id="heaterRHLabel" for="heaterRH">RH mục tiêu tại C</label><input id="heaterRH" type="number" step="0.5" value="50" min="0" max="100" inputmode="decimal"><div class="unit">%</div></div>
        <div><label id="heaterCoilRHLabel" for="heaterCoilRH">RH ra coil (B)</label><input id="heaterCoilRH" type="number" step="0.5" value="95" min="0" max="100" inputmode="decimal"><div class="unit">%</div></div>
        <div id="heaterTargetHint" class="unit" style="align-self:end">B được tính ngược từ mục tiêu C và giả định RH ra coil.</div>
      </div>
    </div>
    <div class="action-row"><button id="calc">Tính toán & So sánh</button><button id="reset" class="secondary">Đặt lại</button></div><div class="action-row export-row"><button id="exportXlsx" class="export" disabled>Xuất báo cáo Excel (.xlsx)</button><button id="exportPng" class="export" disabled>Tải biểu đồ PNG</button></div><div id="error" class="error"></div>
    <div id="validationBox" class="validation-box">
      <div id="validationTitle" class="validation-title">Kiểm tra dữ liệu</div>
      <ul id="validationList" class="validation-list"></ul>
    </div>
  </div>

  <div class="card" id="mixCard" style="display:none">
    <h2 id="mixTitle" style="font-size:18px;margin:0 0 12px">Hoà trộn OA + RA → M (= Trạng thái A)</h2>
    <div class="state-grid">
      <div><div class="state-title" id="resultOATitle" style="margin-bottom:10px">Gió tươi OA</div><div id="resultsOA" class="result-grid"></div></div>
      <div><div class="state-title" id="resultRATitle" style="margin-bottom:10px">Gió hồi RA</div><div id="resultsRA" class="result-grid"></div></div>
    </div>
    <div id="mixGrid" class="load-grid" style="margin-top:14px"></div>
    <div id="mixNote" class="load-note"></div>
  </div>
  <div class="card">
    <h2 id="resultTitle" style="font-size:18px;margin:0 0 12px">Kết quả hai trạng thái</h2><div class="result-legend"><span class="legend-item"><span class="legend-swatch input"></span><span id="inputLegend">Giá trị nhập tay</span></span><span class="legend-item"><span class="legend-swatch calc"></span><span id="calcLegend">Giá trị tính toán</span></span></div>
    <div class="state-grid">
      <div><div class="state-title" id="resultATitle" style="margin-bottom:10px">Trạng thái A</div><div id="resultsA" class="result-grid"></div><div id="statusA" class="status ok"></div></div>
      <div><div class="state-title" id="resultBTitle" style="margin-bottom:10px">Trạng thái B</div><div id="resultsB" class="result-grid"></div><div id="statusB" class="status ok"></div></div>
    </div>
  </div>
  <div class="card">
    <h2 id="compareTitle" style="font-size:18px;margin:0 0 12px">So sánh A → B</h2>
    <div id="deltaResults" class="delta-grid"></div>
    <div id="processText" class="process"></div>
  </div>

  <div class="card">
    <h2 id="loadTitle" style="font-size:18px;margin:0 0 12px">Tải nhiệt theo lưu lượng gió A → B</h2>
    <div id="loadResults" class="load-grid"></div>
    <div id="loadNote" class="load-note"></div>
  </div>

  <div class="card" id="stateCCard" style="display:none">
    <h2 id="stateCResultTitle" style="font-size:18px;margin:0 0 12px">Trạng thái C sau heater (B → C)</h2>
    <div class="result-legend"><span class="legend-item"><span class="legend-swatch input"></span><span id="inputLegendC">Giá trị điều khiển</span></span><span class="legend-item"><span class="legend-swatch calc"></span><span id="calcLegendC">Giá trị tính toán</span></span></div>
    <div id="resultsC" class="result-grid"></div>
    <div id="statusC" class="status ok"></div>
    <div id="heaterLoadNote" class="load-note"></div>
    <div id="systemLoadTitle" class="validation-title" style="margin-top:16px">Tải tổng hệ thống (A → B → C)</div>
    <div id="systemLoadGrid" class="load-grid"></div>
    <div id="systemLoadNote" class="load-note"></div>
  </div>

  <div class="card" id="elecCard" style="display:none">
    <h2 id="elecTitle" style="font-size:18px;margin:0 0 12px">Công suất điện tiêu thụ</h2>
    <div class="load-input-grid" style="margin-bottom:14px">
      <div><label id="copLabel" for="cop">COP chiller</label><input id="cop" type="number" step="0.1" value="3.0" min="0" inputmode="decimal"><div id="copNote" class="unit">Hệ số hiệu suất làm lạnh (mặc định 3.0)</div></div>
      <div><label id="heaterTypeLabel" for="heaterType">Loại heater</label><select id="heaterType"><option value="electric">Điện trở</option><option value="hotwater">Nước nóng</option></select></div>
      <div id="elecHint" class="unit" style="align-self:end">Điện chiller = tải lạnh / COP; điện trở tiêu thụ = tải sấy; nước nóng ≈ 0 điện.</div>
    </div>
    <div id="elecGrid" class="load-grid"></div>
    <div id="elecNote" class="load-note"></div>
  </div>

  <div class="card">
    <h2 id="chartTitle" style="font-size:18px;margin:0 0 10px">Psychrometric Chart</h2>
    <div class="chart-toolbar">
      <label><input id="showRH" type="checkbox" checked> <span id="showRHText">Đường RH</span></label>
      <label><input id="showH" type="checkbox" checked> <span id="showHText">Đường Enthalpy</span></label>
      <label><input id="showRefs" type="checkbox" checked> <span id="showRefsText">Đường tham chiếu</span></label>
    </div>
    <div class="chart-wrap">
      <canvas id="psychChart" width="900" height="560"></canvas>
      <div id="chartTip" class="chart-tip"></div>
    </div>
    <div id="chartNote" class="chart-note">Chạm vào điểm A, B hoặc C để xem các thông số.</div>
  </div>

  <div id="footer" class="developer-footer"><strong>Developed by Trọng Ngọc</strong><br><span>Phát triển bởi Trọng Ngọc</span><br><span class="app-version">Version <span id="appVersion">—</span></span></div>
</div>

<script>
const $=id=>document.getElementById(id);
const i18n={vi:{title:"Máy tính không khí ẩm HVAC",subtitle:"Chọn hai thông số cho mỗi trạng thái, tính các thông số còn lại và so sánh quá trình không khí.",stateA:"Trạng thái A",stateB:"Trạng thái B",select1:"Thông số thứ nhất",select2:"Thông số thứ hai",value:"Giá trị",pressure:"Áp suất khí quyển",pressureUnit:"kPa — giá trị mặc định gần mực nước biển",airflow:"Lưu lượng gió",airflowNote:"Lưu lượng thể tích tại trạng thái được chọn",airflowUnit:"Đơn vị",airflowBasis:"Lưu lượng đo tại",basisA:"Trạng thái A",basisB:"Trạng thái B",loadTitle:"Tải nhiệt theo lưu lượng gió A → B",loadLabels:{mda:"Lưu lượng không khí khô",total:"Tải tổng",sensible:"Tải hiện",latent:"Tải ẩn",shr:"SHR",condensate:"Nước ngưng"},loadProcess:(qt,qs,ql,cond)=>`<strong>Quy ước dấu:</strong> Giá trị dương là công suất cần lấy ra khi đi từ A → B; giá trị âm thể hiện quá trình gia nhiệt/tạo ẩm. ${cond>0?`Hệ thống tách khoảng <strong>${cond.toFixed(2)} kg/h</strong> nước.`:"Không phát sinh nước ngưng theo chiều A → B."}`,calc:"Tính toán & So sánh",reset:"Đặt lại",inputLegend:"Giá trị nhập tay",calcLegend:"Giá trị tính toán",results:"Kết quả hai trạng thái",compare:"So sánh A → B",chartTitle:"Biểu đồ không khí ẩm",showRH:"Đường RH",showH:"Đường Enthalpy",showRefs:"Đường tham chiếu",chartNote:"Chạm vào điểm A, B hoặc C để xem các thông số.",duplicate:"Mỗi trạng thái phải dùng hai thông số khác nhau.",fill:"Vui lòng nhập đầy đủ các giá trị.",pressureErr:"Áp suất khí quyển không hợp lý.",dependent:"Cặp thông số không độc lập hoặc không xác định duy nhất trạng thái không khí.",supersat:"Trạng thái vượt quá bão hòa RH = 100%.",condensation:dp=>`Điểm sương: <strong>${dp}°C</strong>. Bề mặt thấp hơn giá trị này có nguy cơ đọng sương.`,nearSat:dp=>`Không khí gần bão hòa. Bề mặt dưới <strong>${dp}°C</strong> có nguy cơ ngưng tụ cao.`,deltaLabels:{db:"ΔDB",rh:"ΔRH",w:"ΔW",h:"Δh",dp:"ΔDP",wb:"ΔWB"},process:(dT,dW,dh)=>{let a=dT>0.05?"Gia nhiệt":dT<-0.05?"Làm lạnh":"Nhiệt độ gần như không đổi";let b=dW>0.02?"tạo ẩm":dW<-0.02?"khử ẩm":"độ chứa ẩm gần như không đổi";return `<strong>Nhận dạng quá trình:</strong> ${a} kết hợp ${b}. Enthalpy ${dh>0?"tăng":dh<0?"giảm":"gần như không đổi"}.`;},validationTitle:"Kiểm tra dữ liệu",validationOk:"Dữ liệu hợp lệ trong phạm vi HVAC thông thường.",validationMessages:{
same:"Hai thông số trong cùng một trạng thái không được trùng nhau.",
dependent:"Cặp thông số này phụ thuộc trực tiếp nên không xác định duy nhất trạng thái.",
rhRange:"RH phải lớn hơn 0% và không vượt quá 100%.",
tempRange:"Nhiệt độ nằm ngoài phạm vi ứng dụng HVAC thông thường (-30 đến 60°C).",
wbDb:"Nhiệt độ bầu ướt WB không thể lớn hơn nhiệt độ khô DB.",
dpDb:"Điểm sương DP không thể lớn hơn nhiệt độ khô DB.",
negative:"Thông số độ ẩm, áp suất, thể tích hoặc mật độ không được âm.",
pvPressure:"Áp suất hơi nước phải nhỏ hơn áp suất khí quyển.",
stateNearSat:"Trạng thái rất gần bão hòa; sai số đo nhỏ có thể làm RH vượt 100%.",
stateExtremeW:"Độ chứa ẩm lớn hơn 35 g/kg, cao hơn phạm vi HVAC thông thường.",
stateExtremeH:"Enthalpy nằm ngoài phạm vi HVAC thông thường (-20 đến 150 kJ/kg).",
airflowZero:"Lưu lượng gió bằng 0 nên tải tính được bằng 0.",
airflowHigh:"Lưu lượng gió rất lớn; hãy kiểm tra đơn vị CMH và m³/s.",
shrRange:"SHR nằm ngoài khoảng 0–1; quá trình có thể không phải làm lạnh–khử ẩm thông thường.",
latentSign:"Tải ẩn và tải tổng khác dấu; hãy kiểm tra chiều quá trình A → B.",
condMismatch:"Độ chứa ẩm giảm nhưng lượng nước ngưng bằng 0; kiểm tra lưu lượng gió.",
identical:"Hai trạng thái gần như giống nhau nên chênh lệch và tải gần bằng 0.",
pressureAltitude:"Áp suất khác đáng kể 101.325 kPa; kết quả đã tính theo áp suất đã nhập."
},footer:"<strong>Version 1.2:</strong> Hoà trộn gió tươi OA + gió hồi RA thành điểm M (= Trạng thái A). <strong>Version 1.1:</strong> Xuất báo cáo Excel (.xlsx) và tải biểu đồ PNG. <strong>Version 1.0:</strong> Bổ sung card Công suất điện tiêu thụ (COP chiller + loại heater), đổi tên Tổng tải nhiệt hệ thống, nâng cache service worker v1.0. Trạng thái C có ba chế độ (T_C, kW, mục tiêu DB+RH tính ngược B)."},en:{title:"HVAC Psychrometric Calculator",subtitle:"Select two properties for each state, calculate the remaining properties, and compare the air process.",stateA:"State A",stateB:"State B",select1:"First property",select2:"Second property",value:"Value",pressure:"Atmospheric pressure",pressureUnit:"kPa — default value is near sea level",airflow:"Airflow",airflowNote:"Volumetric airflow at the selected state",airflowUnit:"Unit",airflowBasis:"Airflow measured at",basisA:"State A",basisB:"State B",loadTitle:"Air-side load for process A → B",loadLabels:{mda:"Dry-air mass flow",total:"Total load",sensible:"Sensible load",latent:"Latent load",shr:"SHR",condensate:"Condensate"},loadProcess:(qt,qs,ql,cond)=>`<strong>Sign convention:</strong> Positive values are capacity removed from the air for A → B; negative values indicate heating/humidification. ${cond>0?`The process removes approximately <strong>${cond.toFixed(2)} kg/h</strong> of water.`:"No condensate is produced in the A → B direction."}`,calc:"Calculate & Compare",reset:"Reset",inputLegend:"Manual input",calcLegend:"Calculated value",results:"Two-state results",compare:"Comparison A → B",chartTitle:"Psychrometric Chart",showRH:"RH curves",showH:"Enthalpy lines",showRefs:"Reference lines",chartNote:"Tap point A, B or C to view its properties.",duplicate:"Each state must use two different properties.",fill:"Please enter all required values.",pressureErr:"Atmospheric pressure is outside a reasonable range.",dependent:"The selected properties are not independent or do not uniquely define the air state.",supersat:"The calculated state exceeds RH = 100% saturation.",condensation:dp=>`Dew point: <strong>${dp}°C</strong>. Surfaces below this value may develop condensation.`,nearSat:dp=>`The air is close to saturation. Surfaces below <strong>${dp}°C</strong> have a high condensation risk.`,deltaLabels:{db:"ΔDB",rh:"ΔRH",w:"ΔW",h:"Δh",dp:"ΔDP",wb:"ΔWB"},process:(dT,dW,dh)=>{let a=dT>0.05?"Heating":dT<-0.05?"Cooling":"Nearly constant dry-bulb temperature";let b=dW>0.02?"humidification":dW<-0.02?"dehumidification":"nearly constant humidity ratio";return `<strong>Process identification:</strong> ${a} with ${b}. Enthalpy ${dh>0?"increases":dh<0?"decreases":"is nearly unchanged"}.`;},validationTitle:"Kiểm tra dữ liệu",validationOk:"Dữ liệu hợp lệ trong phạm vi HVAC thông thường.",validationMessages:{
same:"Hai thông số trong cùng một trạng thái không được trùng nhau.",
dependent:"Cặp thông số này phụ thuộc trực tiếp nên không xác định duy nhất trạng thái.",
rhRange:"RH phải lớn hơn 0% và không vượt quá 100%.",
tempRange:"Nhiệt độ nằm ngoài phạm vi ứng dụng HVAC thông thường (-30 đến 60°C).",
wbDb:"Nhiệt độ bầu ướt WB không thể lớn hơn nhiệt độ khô DB.",
dpDb:"Điểm sương DP không thể lớn hơn nhiệt độ khô DB.",
negative:"Thông số độ ẩm, áp suất, thể tích hoặc mật độ không được âm.",
pvPressure:"Áp suất hơi nước phải nhỏ hơn áp suất khí quyển.",
stateNearSat:"Trạng thái rất gần bão hòa; sai số đo nhỏ có thể làm RH vượt 100%.",
stateExtremeW:"Độ chứa ẩm lớn hơn 35 g/kg, cao hơn phạm vi HVAC thông thường.",
stateExtremeH:"Enthalpy nằm ngoài phạm vi HVAC thông thường (-20 đến 150 kJ/kg).",
airflowZero:"Lưu lượng gió bằng 0 nên tải tính được bằng 0.",
airflowHigh:"Lưu lượng gió rất lớn; hãy kiểm tra đơn vị CMH và m³/s.",
shrRange:"SHR nằm ngoài khoảng 0–1; quá trình có thể không phải làm lạnh–khử ẩm thông thường.",
latentSign:"Tải ẩn và tải tổng khác dấu; hãy kiểm tra chiều quá trình A → B.",
condMismatch:"Độ chứa ẩm giảm nhưng lượng nước ngưng bằng 0; kiểm tra lưu lượng gió.",
identical:"Hai trạng thái gần như giống nhau nên chênh lệch và tải gần bằng 0.",
pressureAltitude:"Áp suất khác đáng kể 101.325 kPa; kết quả đã tính theo áp suất đã nhập."
},footer:"<strong>Version 1.2:</strong> Outdoor/return-air mixing to point M (= State A). <strong>Version 1.1:</strong> Excel (.xlsx) report export and chart PNG download. <strong>Version 1.0:</strong> Adds an electrical-power card (chiller COP + heater type), renames the total system heat load, and bumps the service-worker cache to v1.0. State C has three modes (T_C, kW, and a DB+RH target that solves B)."}};
for(const L of ['vi','en']){
  const vi=L==='vi';
  Object.assign(i18n[L],{
    mixEnable: vi?'Kích hoạt hoà trộn gió tươi OA + gió hồi RA (Trạng thái A = điểm hoà trộn M)':'Enable outdoor air OA + return air RA mixing (State A = mixed point M)',
    stateOA: vi?'Gió tươi OA':'Outdoor air OA',
    stateRA: vi?'Gió hồi RA':'Return air RA',
    mixMode: vi?'Cách nhập tỉ lệ':'Ratio input',
    mixModePct: vi?'% gió tươi (theo thể tích)':'Outdoor-air % (by volume)',
    mixModeFlow: vi?'Lưu lượng OA và RA':'OA and RA airflows',
    mixPct: vi?'Tỉ lệ gió tươi OA':'Outdoor-air fraction',
    mixFlowOA: vi?'Lưu lượng OA':'OA airflow',
    mixFlowRA: vi?'Lưu lượng RA':'RA airflow',
    mixHint: vi?'Hoà trộn đoạn nhiệt: W và h của M là trung bình theo khối lượng không khí khô.':'Adiabatic mixing: W and h of M are dry-air mass-weighted averages.',
    stateADriven: vi?'Trạng thái A = điểm hoà trộn M của OA và RA — các ô nhập A bị vô hiệu hóa.':'State A = mixed point M of OA and RA — the A inputs are disabled.',
    mixTitle: vi?'Hoà trộn OA + RA → M (= Trạng thái A)':'Mixing OA + RA → M (= State A)',
    mixLabels: vi?{vol:'Tỉ lệ OA theo thể tích',mass:'Tỉ lệ OA theo khối lượng',db:'DB điểm hoà trộn M',rh:'RH điểm hoà trộn M',w:'W điểm hoà trộn M',h:'h điểm hoà trộn M'}:{vol:'OA fraction by volume',mass:'OA fraction by mass',db:'Mixed-point DB',rh:'Mixed-point RH',w:'Mixed-point W',h:'Mixed-point h'},
    mixNote:(f,x,m)=>vi
      ?`<strong>Hoà trộn đoạn nhiệt:</strong> M nằm trên đoạn thẳng OA–RA của biểu đồ. Gió tươi chiếm <strong>${(x*100).toFixed(1)}%</strong> theo thể tích, tương ứng <strong>${(f*100).toFixed(1)}%</strong> theo khối lượng không khí khô. W<sub>M</sub> = f·W<sub>OA</sub> + (1−f)·W<sub>RA</sub>, h<sub>M</sub> = f·h<sub>OA</sub> + (1−f)·h<sub>RA</sub> → DB<sub>M</sub> = <strong>${m.db.toFixed(2)}°C</strong>. Điểm M được dùng làm Trạng thái A (đầu vào coil).`
      :`<strong>Adiabatic mixing:</strong> M lies on the straight OA–RA line on the chart. Outdoor air is <strong>${(x*100).toFixed(1)}%</strong> by volume, i.e. <strong>${(f*100).toFixed(1)}%</strong> by dry-air mass. W<sub>M</sub> = f·W<sub>OA</sub> + (1−f)·W<sub>RA</sub>, h<sub>M</sub> = f·h<sub>OA</sub> + (1−f)·h<sub>RA</sub> → DB<sub>M</sub> = <strong>${m.db.toFixed(2)}°C</strong>. M is used as State A (coil inlet).`,
    mixFog: vi?'Điểm hoà trộn M vượt bão hoà (vùng sương mù); hãy sấy sơ bộ gió tươi hoặc thay đổi tỉ lệ hoà trộn.':'The mixed point M is supersaturated (fog region); preheat the outdoor air or change the mixing ratio.',
    mixSection: vi?'Hoà trộn OA + RA':'OA + RA mixing',
    aDerived: vi?'Điểm hoà trộn M của OA và RA':'Mixed point M of OA and RA',
    chartNote: vi?'Chạm vào điểm OA, RA, A, B hoặc C để xem các thông số.':'Tap point OA, RA, A, B or C to view its properties.',
    exportXlsx: vi?'Xuất báo cáo Excel (.xlsx)':'Export Excel report (.xlsx)',
    exportPng: vi?'Tải biểu đồ PNG':'Download chart PNG',
    exportLoadFail: vi?'Không tải được thư viện xuất Excel. Hãy mở ứng dụng khi có mạng một lần rồi thử lại.':'Could not load the Excel export library. Open the app once while online, then try again.',
    sheetInputs: vi?'Đầu vào':'Inputs',
    sheetStates: vi?'Trạng thái':'States',
    sheetLoads: vi?'Tải nhiệt':'Heat loads',
    sheetElec: vi?'Điện':'Electrical',
    sheetWarn: vi?'Cảnh báo':'Warnings',
    colParam: vi?'Thông số':'Parameter',
    colValue: vi?'Giá trị':'Value',
    colUnit: vi?'Đơn vị':'Unit',
    colItem: vi?'Hạng mục':'Item',
    colLevel: vi?'Mức':'Level',
    colMessage: vi?'Nội dung':'Message',
    levelBad: vi?'Lỗi':'Error',
    levelWarn: vi?'Cảnh báo':'Warning',
    generated: vi?'Thời điểm xuất':'Generated',
    version: vi?'Phiên bản':'Version',
    yes: vi?'Có':'Yes',
    no: vi?'Không':'No',
    volFlow: vi?'Lưu lượng thể tích':'Volumetric flow',
    bDerived: vi?'Tính ngược từ mục tiêu C':'Solved from the C target',
    noWarnings: vi?'Không có cảnh báo.':'No warnings.',
    stateCTitle: vi?'Trạng thái C sau heater (B → C)':'State C after heater (B → C)',
    heaterEnable: vi?'Kích hoạt Trạng thái C (heater sấy lại B → C)':'Enable State C (reheat B → C)',
    heaterMode: vi?'Chế độ điều khiển':'Control mode',
    modeTc: vi?'Nhập nhiệt độ cấp T_C':'Enter supply temperature T_C',
    modeKw: vi?'Nhập công suất heater':'Enter heater capacity',
    heaterValue: vi?'Giá trị':'Value',
    heaterHint: vi?'Sấy lại giữ nguyên độ chứa ẩm W (gia nhiệt hiện thuần).':'Reheat keeps humidity ratio W constant (pure sensible heating).',
    inputLegendC: vi?'Giá trị điều khiển':'Controlled value',
    calcLegendC: vi?'Giá trị tính toán':'Calculated value',
    modeTarget: vi?'Mục tiêu C: DB + RH (tính ngược B)':'Target C: DB + RH (solve B)',
    heaterDbTarget: vi?'DB mục tiêu tại C':'Target DB at C',
    heaterRH: vi?'RH mục tiêu tại C':'Target RH at C',
    heaterCoilRH: vi?'RH ra coil (B)':'Coil-leaving RH (B)',
    heaterTargetHint: vi?'B được tính ngược từ mục tiêu C và giả định RH ra coil.':'B is solved backward from the C target and the assumed coil-leaving RH.',
    stateBDriven: vi?'Trạng thái B đang được tính ngược từ mục tiêu C — các ô nhập B bị vô hiệu hóa.':'State B is solved backward from the C target — the B inputs are disabled.',
    systemTitle: vi?'Tải tổng hệ thống (A → B → C)':'Total system load (A → B → C)',
    sysLabels: vi?{coil:'Tải coil lạnh (A→B)',reheat:'Tải heater (B→C)',sys:'Tổng tải nhiệt hệ thống'}:{coil:'Cooling coil (A→B)',reheat:'Reheat (B→C)',sys:'Total system heat load'},
    elecTitle: vi?'Công suất điện tiêu thụ':'Electrical power consumption',
    cop: vi?'COP chiller':'Chiller COP',
    copNote: vi?'Hệ số hiệu suất làm lạnh (mặc định 3.0)':'Coefficient of performance (default 3.0)',
    heaterType: vi?'Loại heater':'Heater type',
    heaterElectric: vi?'Điện trở':'Electric resistance',
    heaterHotwater: vi?'Nước nóng':'Hot water',
    elecHint: vi?'Điện chiller = tải lạnh / COP; điện trở tiêu thụ = tải sấy; nước nóng ≈ 0 điện.':'Chiller power = cooling load / COP; resistance heater draws its full reheat load; hot water ≈ 0 electric.',
    elecLabels: vi?{chiller:'Điện chiller (làm lạnh)',heater:'Điện heater (sấy lại)',total:'Tổng điện tiêu thụ'}:{chiller:'Chiller power (cooling)',heater:'Heater power (reheat)',total:'Total electrical power'},
    elecNote:(htype,cop)=>vi
      ?`<strong>Ước tính điện:</strong> Chiller ≈ tải lạnh A→B chia COP = <strong>${isFinite(cop)&&cop>0?cop:'—'}</strong>. Heater ${htype==='electric'?'điện trở tiêu thụ điện đúng bằng tải sấy (COP ≈ 1)':'nước nóng lấy nhiệt từ nguồn khác (lò hơi/heat pump) nên ≈ 0 điện tại đây, chỉ tốn điện bơm'}.`
      :`<strong>Electrical estimate:</strong> Chiller ≈ cooling load A→B divided by COP = <strong>${isFinite(cop)&&cop>0?cop:'—'}</strong>. The ${htype==='electric'?'resistance heater draws electricity equal to its reheat load (COP ≈ 1)':'hot-water heater draws heat from another source (boiler/heat pump), so ≈ 0 electric here, only pump power'}.`,
    sysNote:(cool,q)=>vi
      ?`<strong>Chi phí sấy lại:</strong> Coil lạnh xử lý A → B (<strong>${cool.toFixed(2)} kW</strong>), heater bù lại B → C (<strong>${q.toFixed(2)} kW</strong>). Phần sấy lại là năng lượng tăng thêm mà coil đã phải làm lạnh quá mức để khử ẩm — tổng tải nhiệt hệ thống ≈ <strong>${(Math.abs(cool)+Math.abs(q)).toFixed(2)} kW</strong>.`
      :`<strong>Reheat penalty:</strong> The cooling coil handles A → B (<strong>${cool.toFixed(2)} kW</strong>) and the heater offsets B → C (<strong>${q.toFixed(2)} kW</strong>). Reheat is extra energy the coil over-cooled to dehumidify — total system energy ≈ <strong>${(Math.abs(cool)+Math.abs(q)).toFixed(2)} kW</strong>.`,
    heaterProcess:(q,tb,tc)=>vi
      ?`<strong>Sấy lại (reheat) hiện thuần:</strong> W không đổi, DB tăng từ <strong>${tb.toFixed(2)}°C</strong> lên <strong>${tc.toFixed(2)}°C</strong> nên RH giảm. Công suất heater ≈ <strong>${q.toFixed(2)} kW</strong>. Heater không hạ độ chứa ẩm — độ ẩm đã được xử lý ở coil lạnh (A → B).`
      :`<strong>Pure sensible reheat:</strong> W is constant while DB rises from <strong>${tb.toFixed(2)}°C</strong> to <strong>${tc.toFixed(2)}°C</strong>, so RH drops. Heater capacity ≈ <strong>${q.toFixed(2)} kW</strong>. The heater does not lower the humidity ratio — moisture was removed at the cooling coil (A → B).`
  });
  Object.assign(i18n[L].validationMessages,{
    heaterCooling: vi?'C: Nhiệt độ cấp T_C phải ≥ nhiệt độ ra coil (State B); giá trị nhỏ hơn là làm lạnh chứ không phải heater.':'C: Supply temperature T_C must be ≥ the coil-leaving temperature (State B); a lower value is cooling, not reheat.',
    heaterNoFlow: vi?'C: Cần lưu lượng gió > 0 để tính công suất heater và trạng thái C.':'C: A positive airflow is required to compute heater capacity and State C.',
    heaterNegKw: vi?'C: Công suất heater phải ≥ 0 (heater chỉ gia nhiệt).':'C: Heater capacity must be ≥ 0 (a heater only adds heat).',
    heaterFill: vi?'C: Vui lòng nhập giá trị heater.':'C: Please enter the heater value.',
    targetRHRange: vi?'C: RH mục tiêu phải trong khoảng 0–100%.':'C: Target RH must be within 0–100%.',
    targetCoilRHRange: vi?'B: RH ra coil phải trong khoảng 0–100%.':'B: Coil-leaving RH must be within 0–100%.',
    targetNotReheat: vi?'RH ra coil (B) phải lớn hơn RH mục tiêu tại C thì mới có quá trình sấy lại.':'Coil-leaving RH (B) must exceed the target RH at C for reheating to occur.',
    mixPctRange: vi?'Hoà trộn: Tỉ lệ gió tươi phải trong khoảng 0–100%.':'Mixing: The outdoor-air fraction must be within 0–100%.',
    mixFlowNeg: vi?'Hoà trộn: Lưu lượng OA và RA không được âm và tổng phải lớn hơn 0.':'Mixing: OA and RA airflows must be non-negative with a positive total.',
    mixFlowMismatch: vi?'Hoà trộn: Tổng lưu lượng OA + RA lệch hơn 2% so với lưu lượng gió chính; tải coil vẫn tính theo lưu lượng gió chính.':'Mixing: OA + RA airflow differs from the main airflow by more than 2%; coil loads still use the main airflow.',
    copRange: vi?'COP chiller phải lớn hơn 0; công suất điện chiller không tính được.':'Chiller COP must be greater than 0; chiller electrical power cannot be computed.'
  });
}
const props={db:{vi:"Nhiệt độ khô DB",en:"Dry-bulb temperature DB",unit:"°C",def:25},wb:{vi:"Nhiệt độ bầu ướt WB",en:"Wet-bulb temperature WB",unit:"°C",def:19.5},dp:{vi:"Điểm sương DP",en:"Dew point DP",unit:"°C",def:16.7},rh:{vi:"Độ ẩm tương đối RH",en:"Relative humidity RH",unit:"%",def:60},w:{vi:"Độ chứa ẩm W",en:"Humidity ratio W",unit:"g/kg dry air",def:11.9},h:{vi:"Enthalpy h",en:"Enthalpy h",unit:"kJ/kg dry air",def:55.4},pv:{vi:"Áp suất hơi nước Pv",en:"Water vapor pressure Pv",unit:"kPa",def:1.90},v:{vi:"Thể tích riêng v",en:"Specific volume v",unit:"m³/kg dry air",def:0.858},rho:{vi:"Mật độ không khí ẩm",en:"Moist-air density",unit:"kg/m³",def:1.18},ah:{vi:"Độ ẩm tuyệt đối",en:"Absolute humidity",unit:"g/m³ moist air",def:13.8}};
const order=["db","wb","dp","rh","w","h","pv","v","rho","ah"];let lang="vi",lastReport=null,lastMix=null,lastA=null,lastB=null,lastC=null,lastP=101.325,lastHeaterKw=0;
function pws(T){const K=T+273.15;let L;if(T>=0)L=-5.8002206e3/K+1.3914993-4.8640239e-2*K+4.1764768e-5*K*K-1.4452093e-8*K*K*K+6.5459673*Math.log(K);else L=-5.6745359e3/K+6.3925247-9.677843e-3*K+6.2215701e-7*K*K+2.0747825e-9*K*K*K-9.484024e-13*Math.pow(K,4)+4.1635019*Math.log(K);return Math.exp(L)/1000}
const pvFromW=(W,P)=>P*W/(0.621945+W),wFromPv=(pv,P)=>0.621945*pv/(P-pv),hFrom=(T,W)=>1.006*T+W*(2501+1.86*T),vFrom=(T,W,P)=>0.287042*(T+273.15)*(1+1.607858*W)/P,rhFrom=(T,W,P)=>100*pvFromW(W,P)/pws(T);
function dpFromPv(pv){let lo=-90,hi=100;for(let i=0;i<100;i++){const m=(lo+hi)/2;pws(m)>pv?hi=m:lo=m}return(lo+hi)/2}
function wFromTwb(T,Tw,P){const Ws=wFromPv(pws(Tw),P);return((2501-2.326*Tw)*Ws-1.006*(T-Tw))/(2501+1.86*T-4.186*Tw)}
function wbFrom(T,W,P){const dp=dpFromPv(pvFromW(W,P));let lo=Math.max(-90,dp),hi=T;for(let i=0;i<90;i++){const m=(lo+hi)/2;wFromTwb(T,m,P)>W?hi=m:lo=m}return(lo+hi)/2}
function allValues(T,W,P){const pv=pvFromW(W,P),v=vFrom(T,W,P);return{db:T,wb:wbFrom(T,W,P),dp:dpFromPv(pv),rh:rhFrom(T,W,P),w:W*1000,h:hFrom(T,W),pv,v,rho:(1+W)/v,ah:W/v*1000}}
function scaled(k,c,t){const s={db:20,wb:20,dp:20,rh:50,w:10,h:50,pv:2,v:.2,rho:.3,ah:10};return(c-t)/(s[k]||1)}
function solveState(k1,t1,k2,t2,P){const starts=[[25,.012],[30,.018],[20,.008],[10,.005],[35,.025],[0,.003],[45,.035],[-10,.001]];for(const [k,t] of [[k1,t1],[k2,t2]]){if(k==='db')starts.unshift([t,.012]);if(k==='w')starts.unshift([25,Math.max(1e-7,t/1000)]);if(k==='dp')starts.unshift([Math.max(t+5,20),wFromPv(pws(t),P)])}let best=null;for(const st of starts){let T=st[0],y=Math.log(Math.max(st[1],1e-8));for(let n=0;n<100;n++){const W=Math.exp(y);if(T<-90||T>120||W>.3)break;let v;try{v=allValues(T,W,P)}catch(e){break}const f1=scaled(k1,v[k1],t1),f2=scaled(k2,v[k2],t2),norm=Math.hypot(f1,f2);if(!best||norm<best.n)best={T,W,n:norm};if(norm<1e-8)return{T,W};const dT=1e-4*Math.max(1,Math.abs(T)),dy=1e-4,vT=allValues(T+dT,W,P),vY=allValues(T,Math.exp(y+dy),P),a=(scaled(k1,vT[k1],t1)-f1)/dT,c=(scaled(k2,vT[k2],t2)-f2)/dT,b=(scaled(k1,vY[k1],t1)-f1)/dy,d=(scaled(k2,vY[k2],t2)-f2)/dy,det=a*d-b*c;if(!isFinite(det)||Math.abs(det)<1e-10)break;let sT=(-f1*d+b*f2)/det,sY=(-a*f2+c*f1)/det;sT=Math.max(-15,Math.min(15,sT));sY=Math.max(-1.5,Math.min(1.5,sY));let ok=false;for(const fac of [1,.5,.25,.1,.05]){const Tn=T+fac*sT,yn=y+fac*sY,Wn=Math.exp(yn);if(Tn<-90||Tn>120||Wn<=0||Wn>.3)continue;let nv;try{nv=allValues(Tn,Wn,P)}catch(e){continue}const nn=Math.hypot(scaled(k1,nv[k1],t1),scaled(k2,nv[k2],t2));if(nn<norm){T=Tn;y=yn;ok=true;break}}if(!ok)break}}if(best&&best.n<1e-5)return{T:best.T,W:best.W};throw new Error(i18n[lang].dependent)}
function fmt(k,x){const d={db:2,wb:2,dp:2,rh:2,w:3,h:3,pv:4,v:4,rho:4,ah:3}[k]??2;return isFinite(x)?x.toFixed(d):'—'}
function fillOptions(){for(const id of ['propA1','propA2','propB1','propB2','propOA1','propOA2','propRA1','propRA2']){const s=$(id),old=s.value;s.innerHTML='';for(const k of order){const o=document.createElement('option');o.value=k;o.textContent=props[k][lang];s.appendChild(o)}if(old)s.value=old}}
function updateUnit(state,idx,reset=false){const k=$(`prop${state}${idx}`).value;$(`unit${state}${idx}`).textContent=props[k].unit;if(reset)$(`value${state}${idx}`).value=props[k].def}

const dependentPairs=[
  ['dp','pv'],['dp','w'],['dp','ah'],['pv','w'],['pv','ah'],['w','ah'],
  ['v','rho']
];
function isDependentPair(k1,k2){
  return dependentPairs.some(p=>(p[0]===k1&&p[1]===k2)||(p[0]===k2&&p[1]===k1));
}
function inputIssues(state,P){
  const t=i18n[lang],m=t.validationMessages;
  const k1=$(`prop${state}1`).value,k2=$(`prop${state}2`).value;
  const a=parseFloat($(`value${state}1`).value),b=parseFloat($(`value${state}2`).value);
  const pairs=[[k1,a],[k2,b]],issues=[];
  if(k1===k2)issues.push({level:'bad',text:`${state}: ${m.same}`});
  if(isDependentPair(k1,k2))issues.push({level:'bad',text:`${state}: ${m.dependent}`});
  for(const [k,v] of pairs){
    if(!isFinite(v))continue;
    if(k==='rh'&&(v<=0||v>100))issues.push({level:'bad',text:`${state}: ${m.rhRange}`});
    if(['db','wb','dp'].includes(k)&&(v<-30||v>60))issues.push({level:'warn',text:`${state}: ${m.tempRange}`});
    if(['w','pv','v','rho','ah'].includes(k)&&v<0)issues.push({level:'bad',text:`${state}: ${m.negative}`});
    if(k==='pv'&&v>=P)issues.push({level:'bad',text:`${state}: ${m.pvPressure}`});
  }
  const direct=Object.fromEntries(pairs);
  if(isFinite(direct.db)&&isFinite(direct.wb)&&direct.wb>direct.db)issues.push({level:'bad',text:`${state}: ${m.wbDb}`});
  if(isFinite(direct.db)&&isFinite(direct.dp)&&direct.dp>direct.db)issues.push({level:'bad',text:`${state}: ${m.dpDb}`});
  return issues;
}
function stateIssues(label,v){
  const m=i18n[lang].validationMessages,issues=[];
  if(v.rh>97)issues.push({level:'warn',text:`${label}: ${m.stateNearSat}`});
  if(v.w>35)issues.push({level:'warn',text:`${label}: ${m.stateExtremeW}`});
  if(v.h<-20||v.h>150)issues.push({level:'warn',text:`${label}: ${m.stateExtremeH}`});
  return issues;
}
function renderValidation(issues){
  const box=$('validationList'),t=i18n[lang];
  box.innerHTML='';
  if(!issues.length){
    const li=document.createElement('li');li.className='ok';li.textContent=t.validationOk;box.appendChild(li);return;
  }
  const seen=new Set();
  for(const it of issues){
    if(seen.has(it.text))continue;seen.add(it.text);
    const li=document.createElement('li');li.className=it.level;li.textContent=it.text;box.appendChild(li);
  }
}

function readState(state,P){const k1=$(`prop${state}1`).value,k2=$(`prop${state}2`).value,t1=parseFloat($(`value${state}1`).value),t2=parseFloat($(`value${state}2`).value);if(k1===k2)throw new Error(i18n[lang].duplicate);if(isDependentPair(k1,k2))throw new Error(i18n[lang].dependent);if(!isFinite(t1)||!isFinite(t2))throw new Error(i18n[lang].fill);const s=solveState(k1,t1,k2,t2,P),v=allValues(s.T,s.W,P);if(v.rh<=0||v.rh>100.05)throw new Error(i18n[lang].supersat);return v}
function renderState(id,v,state,manualKeys){
  const b=$(id);b.innerHTML='';
  const manual=manualKeys?new Set(manualKeys):new Set([$(`prop${state}1`).value,$(`prop${state}2`).value]);
  for(const k of order){
    const m=document.createElement('div');
    m.className='metric result-animate '+(manual.has(k)?'input-value':'calculated-value');
    m.innerHTML=`<div class="k">${props[k][lang]}</div><div><span class="v">${fmt(k,v[k])}</span><span class="u">${props[k].unit}</span></div>`;
    b.appendChild(m);
  }
}
function renderStatus(id,v){const s=$(id),dp=fmt('dp',v.dp);s.className='status '+(v.rh>90?'warn':'ok');s.innerHTML=v.rh>90?i18n[lang].nearSat(dp):i18n[lang].condensation(dp)}
function renderDelta(a,b){const deltas={db:b.db-a.db,rh:b.rh-a.rh,w:b.w-a.w,h:b.h-a.h,dp:b.dp-a.dp,wb:b.wb-a.wb},box=$('deltaResults');box.innerHTML='';for(const k of ['db','rh','w','h','dp','wb']){const unit=props[k].unit;const d=document.createElement('div');d.className='delta-card';const sign=deltas[k]>0?'+':'';d.innerHTML=`<div class="k">${i18n[lang].deltaLabels[k]}</div><div><span class="v">${sign}${fmt(k,deltas[k])}</span><span class="u">${unit}</span></div>`;box.appendChild(d)}$('processText').innerHTML=i18n[lang].process(deltas.db,deltas.w,deltas.h)}
function renderLoad(a,b){
  const t=i18n[lang],flow=parseFloat($('airflow').value);
  if(!isFinite(flow)||flow<0)throw new Error(t.fill);
  const Vdot=$('airflowUnit').value==='cmh'?flow/3600:flow;
  const basis=$('airflowBasis').value==='A'?a:b;
  const mda=Vdot/basis.v;
  const WA=a.w/1000,WB=b.w/1000,Wavg=(WA+WB)/2;
  const qTotal=mda*(a.h-b.h);
  const qSensible=mda*(1.006+1.86*Wavg)*(a.db-b.db);
  const qLatent=qTotal-qSensible;
  const shr=Math.abs(qTotal)>1e-9&&qSensible*qTotal>0?qSensible/qTotal:NaN;
  const condensate=Math.max(0,mda*(WA-WB)*3600);
  const vals=[
    ['mda',mda,'kg dry air/s',3],['total',qTotal,'kW',2],['sensible',qSensible,'kW',2],
    ['latent',qLatent,'kW',2],['shr',shr,'—',3],['condensate',condensate,'kg/h',2]
  ];
  const box=$('loadResults');box.innerHTML='';
  for(const [k,v,u,d] of vals){const el=document.createElement('div');el.className='load-card';el.innerHTML=`<div class="k">${t.loadLabels[k]}</div><div><span class="v">${isFinite(v)?v.toFixed(d):'N/A'}</span><span class="u">${u}</span></div>`;box.appendChild(el)}
  $('loadNote').innerHTML=t.loadProcess(qTotal,qSensible,qLatent,condensate);
  return {flow,Vdot,mda,qTotal,qSensible,qLatent,shr,condensate};
}
function targetMode(){return $('heaterEnable').checked&&$('heaterMode').value==='target';}
function updateHeaterUnit(){
  const mode=$('heaterMode').value,t=i18n[lang];
  $('heaterValueUnit').textContent=mode==='kw'?'kW':'°C';
  $('heaterValueLabel').textContent=mode==='target'?t.heaterDbTarget:t.heaterValue;
  const on=$('heaterEnable').checked&&mode==='target';
  $('heaterTargetRow').style.display=on?'':'none';
  $('stateBDriven').style.display=on?'':'none';
  for(const id of ['propB1','valueB1','propB2','valueB2'])$(id).disabled=on;
}
function targetInputIssues(){
  const m=i18n[lang].validationMessages,issues=[];
  const dbC=parseFloat($('heaterValue').value),rhC=parseFloat($('heaterRH').value),rhB=parseFloat($('heaterCoilRH').value);
  if(!isFinite(dbC)||!isFinite(rhC)||!isFinite(rhB))issues.push({level:'bad',text:m.heaterFill});
  if(isFinite(rhC)&&(rhC<=0||rhC>100))issues.push({level:'bad',text:m.targetRHRange});
  if(isFinite(rhB)&&(rhB<=0||rhB>100))issues.push({level:'bad',text:m.targetCoilRHRange});
  if(isFinite(dbC)&&(dbC<-30||dbC>60))issues.push({level:'warn',text:`C: ${m.tempRange}`});
  if(isFinite(rhC)&&isFinite(rhB)&&rhB<=rhC)issues.push({level:'bad',text:m.targetNotReheat});
  return issues;
}
function deriveBfromTarget(P){
  const dbC=parseFloat($('heaterValue').value),rhC=parseFloat($('heaterRH').value),rhB=parseFloat($('heaterCoilRH').value);
  if(!isFinite(dbC)||!isFinite(rhC)||!isFinite(rhB))throw new Error(i18n[lang].fill);
  const sC=solveState('db',dbC,'rh',rhC,P),Wc=sC.W;
  const sB=solveState('w',Wc*1000,'rh',rhB,P),v=allValues(sB.T,sB.W,P);
  if(v.rh<=0||v.rh>100.05)throw new Error(i18n[lang].supersat);
  return v;
}
function renderStateC(c,manualKeys){
  const box=$('resultsC');box.innerHTML='';
  const manual=new Set(manualKeys||[]);
  for(const k of order){
    const m=document.createElement('div');
    m.className='metric result-animate '+(manual.has(k)?'input-value':'calculated-value');
    m.innerHTML=`<div class="k">${props[k][lang]}</div><div><span class="v">${fmt(k,c[k])}</span><span class="u">${props[k].unit}</span></div>`;
    box.appendChild(m);
  }
}
function renderSystemLoad(cool,q){
  const t=i18n[lang],vals=[['coil',cool],['reheat',q],['sys',Math.abs(cool)+Math.abs(q)]];
  const box=$('systemLoadGrid');box.innerHTML='';
  for(const [k,v] of vals){const el=document.createElement('div');el.className='load-card';el.innerHTML=`<div class="k">${t.sysLabels[k]}</div><div><span class="v">${v.toFixed(2)}</span><span class="u">kW</span></div>`;box.appendChild(el)}
  $('systemLoadNote').innerHTML=t.sysNote(cool,q);
}
function computeStateC(load,P,issues){
  const t=i18n[lang],m=t.validationMessages;
  const clear=()=>{lastC=null;lastHeaterKw=0;$('resultsC').innerHTML='';$('statusC').className='status ok';$('statusC').innerHTML='—';$('heaterLoadNote').innerHTML='—';$('systemLoadGrid').innerHTML='';$('systemLoadNote').innerHTML='—';};
  if(!$('heaterEnable').checked){clear();$('stateCCard').style.display='none';return;}
  $('stateCCard').style.display='';
  const mode=$('heaterMode').value,val=parseFloat($('heaterValue').value);
  const Wb=lastB.w/1000,cp=1.006+1.86*Wb,Tb=lastB.db,mda=load.mda;
  if(!isFinite(val)){issues.push({level:'bad',text:m.heaterFill});clear();return;}
  if(!(mda>0)){issues.push({level:'bad',text:m.heaterNoFlow});clear();return;}
  let Tc,q,manualKeys;
  if(mode==='kw'){q=val;if(q<0){issues.push({level:'bad',text:m.heaterNegKw});clear();return;}Tc=Tb+q/(mda*cp);manualKeys=[];}
  else{Tc=val;if(Tc<Tb-1e-6){issues.push({level:'bad',text:m.heaterCooling});clear();return;}q=mda*cp*(Tc-Tb);manualKeys=mode==='target'?['db','rh']:['db'];}
  const c=allValues(Tc,Wb,P);lastC=c;lastHeaterKw=q;
  renderStateC(c,manualKeys);renderStatus('statusC',c);
  $('heaterLoadNote').innerHTML=t.heaterProcess(q,Tb,Tc);
  renderSystemLoad(load.qTotal,q);
  issues.push(...stateIssues('C',c));
}
function renderElectrical(coolThermal,heaterThermal,issues){
  const t=i18n[lang],cop=parseFloat($('cop').value),htype=$('heaterType').value;
  const copOk=isFinite(cop)&&cop>0;
  if(!copOk&&issues)issues.push({level:'warn',text:t.validationMessages.copRange});
  const chillerE=copOk&&coolThermal>0?coolThermal/cop:(coolThermal>0?NaN:0);
  const heaterE=htype==='electric'?Math.max(0,heaterThermal):0;
  const totalE=isFinite(chillerE)?chillerE+heaterE:NaN;
  const vals=[['chiller',chillerE],['heater',heaterE],['total',totalE]];
  const box=$('elecGrid');box.innerHTML='';
  for(const [k,v] of vals){const el=document.createElement('div');el.className='load-card';el.innerHTML=`<div class="k">${t.elecLabels[k]}</div><div><span class="v">${isFinite(v)?v.toFixed(2):'N/A'}</span><span class="u">kW</span></div>`;box.appendChild(el)}
  $('elecNote').innerHTML=t.elecNote(htype,cop);
  $('elecCard').style.display='';
  return {cop,htype,chillerE,heaterE,totalE};
}
function applyLang(l){lang=l;document.documentElement.lang=l;const t=i18n[l];$('title').textContent=t.title;$('subtitle').textContent=t.subtitle;$('stateATitle').textContent=t.stateA;$('stateBTitle').textContent=t.stateB;$('resultATitle').textContent=t.stateA;$('resultBTitle').textContent=t.stateB;for(const s of ['A','B','OA','RA']){for(const i of [1,2]){$(`labelSelect${s}${i}`).textContent=i===1?t.select1:t.select2;$(`labelValue${s}${i}`).textContent=t.value}}$('pressureLabel').textContent=t.pressure;$('pressureUnit').textContent=t.pressureUnit;$('airflowLabel').textContent=t.airflow;$('airflowNote').textContent=t.airflowNote;$('airflowUnitLabel').textContent=t.airflowUnit;$('airflowBasisLabel').textContent=t.airflowBasis;$('airflowBasis').options[0].textContent=t.basisA;$('airflowBasis').options[1].textContent=t.basisB;$('loadTitle').textContent=t.loadTitle;$('calc').textContent=t.calc;$('reset').textContent=t.reset;$('inputLegend').textContent=t.inputLegend;$('calcLegend').textContent=t.calcLegend;$('resultTitle').textContent=t.results;$('compareTitle').textContent=t.compare;$('chartTitle').textContent=t.chartTitle;$('showRHText').textContent=t.showRH;$('showHText').textContent=t.showH;$('showRefsText').textContent=t.showRefs;$('chartNote').textContent=t.chartNote;$('validationTitle').textContent=t.validationTitle;$('heaterEnableLabel').textContent=t.heaterEnable;$('heaterModeLabel').textContent=t.heaterMode;$('heaterMode').options[0].textContent=t.modeTc;$('heaterMode').options[1].textContent=t.modeKw;$('heaterMode').options[2].textContent=t.modeTarget;$('heaterValueLabel').textContent=t.heaterValue;$('heaterHint').textContent=t.heaterHint;$('heaterRHLabel').textContent=t.heaterRH;$('heaterCoilRHLabel').textContent=t.heaterCoilRH;$('heaterTargetHint').textContent=t.heaterTargetHint;$('stateBDriven').textContent=t.stateBDriven;$('systemLoadTitle').textContent=t.systemTitle;$('stateCResultTitle').textContent=t.stateCTitle;$('inputLegendC').textContent=t.inputLegendC;$('calcLegendC').textContent=t.calcLegendC;$('elecTitle').textContent=t.elecTitle;$('copLabel').textContent=t.cop;$('copNote').textContent=t.copNote;$('heaterTypeLabel').textContent=t.heaterType;$('heaterType').options[0].textContent=t.heaterElectric;$('heaterType').options[1].textContent=t.heaterHotwater;$('elecHint').textContent=t.elecHint;$('exportXlsx').textContent=t.exportXlsx;applyMixLang(t);$('exportPng').textContent=t.exportPng;updateHeaterUnit();fillOptions();for(const s of ['A','B','OA','RA'])for(const i of [1,2])updateUnit(s,i,false);calculate()}

function renderPlaceholders(){
  for(const id of ['resultsA','resultsB']){
    const box=$(id);box.innerHTML='';
    for(const k of order){
      const m=document.createElement('div');m.className='metric placeholder-value';
      m.innerHTML=`<div class="k">${props[k][lang]}</div><div><span class="v">—</span><span class="u">${props[k].unit}</span></div>`;
      box.appendChild(m);
    }
  }
  $('statusA').className='status ok';$('statusA').innerHTML='—';
  $('statusB').className='status ok';$('statusB').innerHTML='—';
  $('deltaResults').innerHTML='';$('processText').innerHTML='—';
  $('loadResults').innerHTML='';$('loadNote').innerHTML='—';
  $('resultsC').innerHTML='';$('statusC').className='status ok';$('statusC').innerHTML='—';$('heaterLoadNote').innerHTML='—';
  $('systemLoadGrid').innerHTML='';$('systemLoadNote').innerHTML='—';
  $('elecGrid').innerHTML='';$('elecNote').innerHTML='—';$('elecCard').style.display='none';
  $('mixCard').style.display='none';
}
function resetUI(){
  $('propA1').value='db';$('propA2').value='rh';$('valueA1').value=25;$('valueA2').value=60;
  $('propB1').value='db';$('propB2').value='rh';$('valueB1').value=14;$('valueB2').value=95;
  $('pressure').value=101.325;$('airflow').value=10000;$('airflowUnit').value='cmh';$('airflowBasis').value='A';
  $('heaterEnable').checked=true;$('heaterMode').value='tc';$('heaterValue').value=20;$('heaterRH').value=50;$('heaterCoilRH').value=95;updateHeaterUnit();
  $('cop').value=3.0;$('heaterType').value='electric';
  setMixDefaults();
  for(const s of ['A','B','OA','RA'])for(const i of [1,2])updateUnit(s,i,false);
  $('error').style.display='none';renderValidation([]);renderPlaceholders();$('stateCCard').style.display='none';
  setReport(null);lastMix=null;lastA=null;lastB=null;lastC=null;lastP=101.325;lastHeaterKw=0;drawChart(null,null,null,lastP);
  window.scrollTo({top:0,behavior:'smooth'});
}

function calculate(){
  const e=$('error');e.style.display='none';
  setReport(null);
  const issues=[];
  try{
    const P=parseFloat($('pressure').value);
    if(!isFinite(P))throw new Error(i18n[lang].fill);
    if(P<20||P>120)throw new Error(i18n[lang].pressureErr);
    const tMode=targetMode();
    const mix=mixEnabled();
    issues.push(...(mix?mixInputIssues(P):inputIssues('A',P)));
    issues.push(...(tMode?targetInputIssues():inputIssues('B',P)));
    const fatal=issues.some(x=>x.level==='bad');
    if(fatal){renderValidation(issues);throw new Error(i18n[lang].dependent)}
    lastP=P;
    if(mix){lastMix=computeMix(P);lastA=lastMix.m;}else{lastMix=null;lastA=readState('A',P);}
    lastB=tMode?deriveBfromTarget(P):readState('B',P);
    issues.push(...stateIssues('A',lastA),...stateIssues('B',lastB));
    if(Math.abs(P-101.325)>8)issues.push({level:'warn',text:i18n[lang].validationMessages.pressureAltitude});
    if(mix)issues.push(...stateIssues('OA',lastMix.oa),...stateIssues('RA',lastMix.ra),...mixFlowIssues(lastMix));
    renderMix(lastMix);
    renderState('resultsA',lastA,'A',mix?[]:null);renderState('resultsB',lastB,'B',tMode?['w','rh']:null);
    renderStatus('statusA',lastA);renderStatus('statusB',lastB);
    renderDelta(lastA,lastB);
    const load=renderLoad(lastA,lastB);
    const m=i18n[lang].validationMessages;
    if(load.flow===0)issues.push({level:'warn',text:m.airflowZero});
    if(($('airflowUnit').value==='cms'&&load.flow>50)||($('airflowUnit').value==='cmh'&&load.flow>180000))issues.push({level:'warn',text:m.airflowHigh});
    if(isFinite(load.shr)&&(load.shr<0||load.shr>1.05))issues.push({level:'warn',text:m.shrRange});
    if(load.qLatent*load.qTotal<0)issues.push({level:'warn',text:m.latentSign});
    if(lastA.w-lastB.w>0.05&&load.condensate<=0)issues.push({level:'warn',text:m.condMismatch});
    if(Math.abs(lastA.db-lastB.db)<0.02&&Math.abs(lastA.w-lastB.w)<0.01)issues.push({level:'warn',text:m.identical});
    computeStateC(load,P,issues);
    const elec=renderElectrical(load.qTotal,lastHeaterKw,issues);
    renderValidation(issues);
    drawChart(lastA,lastB,lastC,P);
    setReport({P,tMode,mix:lastMix,load,elec,issues,a:lastA,b:lastB,c:lastC,heaterKw:lastHeaterKw});
  }catch(err){
    if(!$('validationList').children.length)renderValidation(issues);
    e.textContent=err.message;e.style.display='block'
  }
}



function getChartRanges(a,b,c){
  const dbVals=[], wVals=[];
  for(const s of [a,b,c,a&&lastMix?lastMix.oa:null,a&&lastMix?lastMix.ra:null]){
    if(s && Number.isFinite(s.db)) dbVals.push(s.db);
    if(s && Number.isFinite(s.w)) wVals.push(s.w);
  }
  const dbMinData=dbVals.length?Math.min(...dbVals):20;
  const dbMaxData=dbVals.length?Math.max(...dbVals):30;
  const wMaxData=wVals.length?Math.max(...wVals):15;

  let Tmin=Math.floor(Math.min(-10,dbMinData-5)/5)*5;
  let Tmax=Math.ceil(Math.max(35,dbMaxData+5)/5)*5;
  let Wmax=Math.ceil(Math.max(30,wMaxData+Math.max(2,wMaxData*0.12))/5)*5;

  Tmin=Math.max(-40,Tmin);
  Tmax=Math.min(100,Tmax);
  Wmax=Math.min(100,Wmax);
  return {Tmin,Tmax,Wmax};
}

function geom(){const c=$('psychChart'),ctx=c.getContext('2d'),dpr=Math.max(1,devicePixelRatio||1),W=c.parentElement.clientWidth,H=Math.max(360,Math.min(560,W*.62));c.style.width=W+'px';c.style.height=H+'px';c.width=Math.round(W*dpr);c.height=Math.round(H*dpr);ctx.setTransform(dpr,0,0,dpr,0,0);return{c,ctx,W,H,m:{l:54,r:50,t:24,b:44}}}
function drawChart(a,b,c,P){const g=geom(),{ctx,W,H,m}=g,{Tmin,Tmax,Wmax}=getChartRanges(a,b,c),x=T=>m.l+(T-Tmin)/(Tmax-Tmin)*(W-m.l-m.r),y=w=>H-m.b-w/Wmax*(H-m.t-m.b),ws=T=>{const pv=pws(T);return pv>=P?NaN:wFromPv(pv,P)*1000};ctx.fillStyle='#fff';ctx.fillRect(0,0,W,H);ctx.strokeStyle='#dbe3ee';ctx.fillStyle='#64748b';ctx.font='11px system-ui';for(let T=Tmin;T<=Tmax;T+=5){ctx.beginPath();ctx.moveTo(x(T),m.t);ctx.lineTo(x(T),H-m.b);ctx.stroke();ctx.fillText(T,x(T)-7,H-m.b+18)}for(let w=0;w<=Wmax;w+=2){ctx.beginPath();ctx.moveTo(m.l,y(w));ctx.lineTo(W-m.r,y(w));ctx.stroke();ctx.fillText(w,W-m.r+7,y(w)+4)}ctx.strokeStyle='#0f172a';ctx.beginPath();ctx.moveTo(m.l,m.t);ctx.lineTo(m.l,H-m.b);ctx.lineTo(W-m.r,H-m.b);ctx.stroke();ctx.fillStyle='#0f172a';ctx.fillText('DB (°C)',W/2-18,H-10);ctx.save();ctx.translate(W-12,H/2+28);ctx.rotate(-Math.PI/2);ctx.fillText('W (g/kg dry air)',0,0);ctx.restore();ctx.strokeStyle='#2563eb';ctx.lineWidth=2;ctx.beginPath();let st=false;for(let T=Tmin;T<=Tmax;T+=.25){const w=ws(T);if(w>=0&&w<=Wmax){st?ctx.lineTo(x(T),y(w)):(ctx.moveTo(x(T),y(w)),st=true)}}ctx.stroke();if($('showRH').checked)for(let rh=10;rh<=90;rh+=10){ctx.strokeStyle='rgba(37,99,235,.3)';ctx.lineWidth=1;ctx.beginPath();st=false;for(let T=Tmin;T<=Tmax;T+=.4){const pv=rh/100*pws(T),w=wFromPv(pv,P)*1000;if(w>=0&&w<=Wmax){st?ctx.lineTo(x(T),y(w)):(ctx.moveTo(x(T),y(w)),st=true)}}ctx.stroke()}if($('showH').checked)for(let h=10;h<=110;h+=10){ctx.strokeStyle='rgba(180,83,9,.25)';ctx.beginPath();st=false;for(let T=Tmin;T<=Tmax;T+=.5){const w=(h-1.006*T)/(2501+1.86*T)*1000;if(w>=0&&w<=Wmax&&w<=ws(T)){st?ctx.lineTo(x(T),y(w)):(ctx.moveTo(x(T),y(w)),st=true)}}ctx.stroke()}if(a&&b){const ax=x(a.db),ay=y(a.w),bx=x(b.db),by=y(b.w);ctx.strokeStyle='#7c3aed';ctx.lineWidth=3;ctx.beginPath();ctx.moveTo(ax,ay);ctx.lineTo(bx,by);ctx.stroke();const ang=Math.atan2(by-ay,bx-ax),len=10;ctx.fillStyle='#7c3aed';ctx.beginPath();ctx.moveTo(bx,by);ctx.lineTo(bx-len*Math.cos(ang-.45),by-len*Math.sin(ang-.45));ctx.lineTo(bx-len*Math.cos(ang+.45),by-len*Math.sin(ang+.45));ctx.closePath();ctx.fill();if(c){const cx=x(c.db),cy=y(c.w);ctx.strokeStyle='#059669';ctx.lineWidth=3;ctx.beginPath();ctx.moveTo(bx,by);ctx.lineTo(cx,cy);ctx.stroke();const ang2=Math.atan2(cy-by,cx-bx);ctx.fillStyle='#059669';ctx.beginPath();ctx.moveTo(cx,cy);ctx.lineTo(cx-len*Math.cos(ang2-.45),cy-len*Math.sin(ang2-.45));ctx.lineTo(cx-len*Math.cos(ang2+.45),cy-len*Math.sin(ang2+.45));ctx.closePath();ctx.fill();}if(lastMix){const {oa,ra}=lastMix,ox=x(oa.db),oy=y(oa.w),rx=x(ra.db),ry=y(ra.w);ctx.setLineDash([6,4]);ctx.strokeStyle='#ea580c';ctx.lineWidth=2;ctx.beginPath();ctx.moveTo(ox,oy);ctx.lineTo(rx,ry);ctx.stroke();ctx.setLineDash([]);for(const [px,py,label,color] of [[ox,oy,'OA','#ea580c'],[rx,ry,'RA','#0891b2']]){ctx.fillStyle=color;ctx.beginPath();ctx.arc(px,py,10,0,Math.PI*2);ctx.fill();ctx.strokeStyle='#fff';ctx.lineWidth=2;ctx.stroke();ctx.fillStyle='#fff';ctx.font='bold 9px system-ui';ctx.fillText(label,px-7,py+3.2);g.c.dataset[label.toLowerCase()+'x']=px;g.c.dataset[label.toLowerCase()+'y']=py}}else{for(const k of ['oax','oay','rax','ray'])delete g.c.dataset[k]}const pts=[[a,'A','#2563eb'],[b,'B','#dc2626']];if(c)pts.push([c,'C','#059669']);for(const [v,label,color] of pts){const px=x(v.db),py=y(v.w);if($('showRefs').checked){ctx.setLineDash([5,4]);ctx.strokeStyle=color;ctx.lineWidth=1;ctx.beginPath();ctx.moveTo(px,H-m.b);ctx.lineTo(px,py);ctx.lineTo(m.l,py);ctx.stroke();ctx.setLineDash([])}ctx.fillStyle=color;ctx.beginPath();ctx.arc(px,py,7,0,Math.PI*2);ctx.fill();ctx.strokeStyle='#fff';ctx.lineWidth=2;ctx.stroke();ctx.fillStyle='#fff';ctx.font='bold 10px system-ui';ctx.fillText(label,px-3.5,py+3.5);g.c.dataset[label+'x']=px;g.c.dataset[label+'y']=py}}}
function tip(ev){const c=$('psychChart'),r=c.getBoundingClientRect(),sx=(ev.touches?ev.touches[0].clientX:ev.clientX)-r.left,sy=(ev.touches?ev.touches[0].clientY:ev.clientY)-r.top;let chosen=null,label='';for(const L of ['A','B','C','OA','RA']){const key=L.length>1?L.toLowerCase():L,px=parseFloat(c.dataset[key+'x']||-999),py=parseFloat(c.dataset[key+'y']||-999);if(Math.hypot(sx-px,sy-py)<30){chosen=L==='A'?lastA:L==='B'?lastB:L==='C'?lastC:lastMix?(L==='OA'?lastMix.oa:lastMix.ra):null;label=L==='A'&&lastMix?'A = M':L;break}}const t=$('chartTip');if(!chosen){t.style.display='none';return}t.innerHTML=`<strong>${label}</strong><br>DB: ${fmt('db',chosen.db)} °C<br>RH: ${fmt('rh',chosen.rh)} %<br>DP: ${fmt('dp',chosen.dp)} °C<br>WB: ${fmt('wb',chosen.wb)} °C<br>W: ${fmt('w',chosen.w)} g/kg<br>h: ${fmt('h',chosen.h)} kJ/kg`;t.style.display='block';t.style.left=Math.min(r.width-225,Math.max(8,sx+12))+'px';t.style.top=Math.max(8,sy-125)+'px'}
function mixEnabled(){return $('mixEnable').checked}
function setMixDefaults(){
  $('propOA1').value='db';$('propOA2').value='rh';$('valueOA1').value=34;$('valueOA2').value=65;
  $('propRA1').value='db';$('propRA2').value='rh';$('valueRA1').value=25;$('valueRA2').value=55;
  $('mixEnable').checked=false;$('mixMode').value='pct';$('mixPct').value=20;$('mixFlowOA').value=2000;$('mixFlowRA').value=8000;
  for(const s of ['OA','RA'])for(const i of [1,2])updateUnit(s,i,false);
  updateMixUI();
}
function updateMixUI(){
  const on=mixEnabled(),flow=$('mixMode').value==='flow',u=$('airflowUnit').value==='cmh'?'CMH':'m³/s';
  $('mixBody').style.display=on?'':'none';$('stateADriven').style.display=on?'':'none';
  $('mixPctWrap').style.display=flow?'none':'';$('mixFlowOAWrap').style.display=flow?'':'none';$('mixFlowRAWrap').style.display=flow?'':'none';
  $('mixFlowOAUnit').textContent=u;$('mixFlowRAUnit').textContent=u;
  for(const id of ['propA1','valueA1','propA2','valueA2'])$(id).disabled=on;
}
function applyMixLang(t){
  $('mixEnableLabel').textContent=t.mixEnable;$('stateOATitle').textContent=t.stateOA;$('stateRATitle').textContent=t.stateRA;
  $('resultOATitle').textContent=t.stateOA;$('resultRATitle').textContent=t.stateRA;$('mixTitle').textContent=t.mixTitle;
  $('mixModeLabel').textContent=t.mixMode;$('mixMode').options[0].textContent=t.mixModePct;$('mixMode').options[1].textContent=t.mixModeFlow;
  $('mixPctLabel').textContent=t.mixPct;$('mixFlowOALabel').textContent=t.mixFlowOA;$('mixFlowRALabel').textContent=t.mixFlowRA;
  $('mixHint').textContent=t.mixHint;$('stateADriven').textContent=t.stateADriven;
}
function mixInputIssues(P){
  const m=i18n[lang].validationMessages,issues=[...inputIssues('OA',P),...inputIssues('RA',P)];
  if($('mixMode').value==='pct'){const x=parseFloat($('mixPct').value);if(!isFinite(x))issues.push({level:'bad',text:i18n[lang].fill});else if(x<0||x>100)issues.push({level:'bad',text:m.mixPctRange});}
  else{const a=parseFloat($('mixFlowOA').value),b=parseFloat($('mixFlowRA').value);if(!isFinite(a)||!isFinite(b))issues.push({level:'bad',text:i18n[lang].fill});else if(a<0||b<0||a+b<=0)issues.push({level:'bad',text:m.mixFlowNeg});}
  return issues;
}
function computeMix(P){
  const oa=readState('OA',P),ra=readState('RA',P),mode=$('mixMode').value;
  let x,f,flowOA=NaN,flowRA=NaN,pct=NaN;
  if(mode==='pct'){pct=parseFloat($('mixPct').value);x=pct/100;}
  else{flowOA=parseFloat($('mixFlowOA').value);flowRA=parseFloat($('mixFlowRA').value);x=flowOA/(flowOA+flowRA);}
  const mOA=x/oa.v,mRA=(1-x)/ra.v;f=mOA/(mOA+mRA);
  const W=(f*oa.w+(1-f)*ra.w)/1000,h=f*oa.h+(1-f)*ra.h,T=(h-2501*W)/(1.006+1.86*W);
  const m=allValues(T,W,P);
  if(m.rh>100.05)throw new Error(i18n[lang].mixFog);
  return {oa,ra,m,mode,pct,flowOA,flowRA,x,f};
}
function mixFlowIssues(mx){
  if(mx.mode!=='flow'||$('airflowBasis').value!=='A')return [];
  const main=parseFloat($('airflow').value),sum=mx.flowOA+mx.flowRA;
  return isFinite(main)&&main>0&&Math.abs(sum-main)/main>0.02?[{level:'warn',text:i18n[lang].validationMessages.mixFlowMismatch}]:[];
}
function renderMix(mx){
  if(!mx){$('mixCard').style.display='none';return}
  const t=i18n[lang];$('mixCard').style.display='';
  renderState('resultsOA',mx.oa,'OA');renderState('resultsRA',mx.ra,'RA');
  const vals=[['vol',mx.x*100,'%',1],['mass',mx.f*100,'%',1],['db',mx.m.db,'°C',2],['rh',mx.m.rh,'%',2],['w',mx.m.w,'g/kg',3],['h',mx.m.h,'kJ/kg',3]];
  const box=$('mixGrid');box.innerHTML='';
  for(const [k,v,u,d] of vals){const el=document.createElement('div');el.className='load-card';el.innerHTML=`<div class="k">${t.mixLabels[k]}</div><div><span class="v">${isFinite(v)?v.toFixed(d):'N/A'}</span><span class="u">${u}</span></div>`;box.appendChild(el)}
  $('mixNote').innerHTML=t.mixNote(mx.f,mx.x,mx.m);
}
$('mixEnable').addEventListener('change',()=>{updateMixUI();calculate()});
$('mixMode').addEventListener('change',()=>{updateMixUI();calculate()});
$('airflowUnit').addEventListener('change',updateMixUI);
for(const id of ['mixPct','mixFlowOA','mixFlowRA']){$(id).addEventListener('change',calculate);$(id).addEventListener('input',calculate);}
function setReport(r){
  if(r){r.inputs=snapshotInputs();r.time=new Date();}
  lastReport=r;$('exportXlsx').disabled=!r;$('exportPng').disabled=!r;
}
function snapshotInputs(){
  const g=id=>$(id).value,n=id=>parseFloat($(id).value);
  return {A:[[g('propA1'),n('valueA1')],[g('propA2'),n('valueA2')]],B:[[g('propB1'),n('valueB1')],[g('propB2'),n('valueB2')]],
    flow:n('airflow'),flowUnit:g('airflowUnit'),basis:g('airflowBasis'),heaterOn:$('heaterEnable').checked,heaterMode:g('heaterMode'),
    heaterValue:n('heaterValue'),heaterRH:n('heaterRH'),heaterCoilRH:n('heaterCoilRH'),cop:n('cop'),heaterType:g('heaterType'),
    OA:[[g('propOA1'),n('valueOA1')],[g('propOA2'),n('valueOA2')]],RA:[[g('propRA1'),n('valueRA1')],[g('propRA2'),n('valueRA2')]]};
}
function fileStamp(d){const p=x=>String(x).padStart(2,'0');return `${d.getFullYear()}${p(d.getMonth()+1)}${p(d.getDate())}_${p(d.getHours())}${p(d.getMinutes())}`}
function downloadBlob(blob,name){const u=URL.createObjectURL(blob),a=document.createElement('a');a.href=u;a.download=name;document.body.appendChild(a);a.click();a.remove();setTimeout(()=>URL.revokeObjectURL(u),1000)}
function loadXlsx(){
  if(window.XLSX)return Promise.resolve(window.XLSX);
  return new Promise((res,rej)=>{const s=document.createElement('script');s.src='vendor/xlsx.mini.min.js';s.onload=()=>window.XLSX?res(window.XLSX):rej(new Error('XLSX'));s.onerror=()=>{s.remove();rej(new Error('XLSX'))};document.head.appendChild(s)});
}
function xNum(v,d){return isFinite(v)?{t:'n',v,z:d>0?'0.'+'0'.repeat(d):'0'}:'N/A'}
function buildWorkbook(X,r){
  const t=i18n[lang],inp=r.inputs,dec={db:2,wb:2,dp:2,rh:2,w:3,h:3,pv:4,v:4,rho:4,ah:3},wb=X.utils.book_new();
  const add=(name,rows,cols)=>{const ws=X.utils.aoa_to_sheet(rows);ws['!cols']=cols.map(wch=>({wch}));X.utils.book_append_sheet(wb,ws,name)};
  const head=[[t.title],[t.generated,r.time.toLocaleString(lang==='vi'?'vi-VN':'en-US')],[t.version,APP_VERSION],[]];
  const pv=([k,v])=>[props[k][lang],xNum(v,dec[k]??2),props[k].unit];
  const rows=[...head,[t.colParam,t.colValue,t.colUnit],[t.pressure,xNum(r.P,3),'kPa'],
    ...(r.mix?[[t.mixSection],[t.stateOA],...inp.OA.map(pv),[t.stateRA],...inp.RA.map(pv),[t.mixMode,r.mix.mode==='pct'?t.mixModePct:t.mixModeFlow],
      ...(r.mix.mode==='pct'?[[t.mixPct,xNum(r.mix.pct,1),'%']]:[[t.mixFlowOA,xNum(r.mix.flowOA,inp.flowUnit==='cmh'?0:3),inp.flowUnit==='cmh'?'CMH':'m³/s'],[t.mixFlowRA,xNum(r.mix.flowRA,inp.flowUnit==='cmh'?0:3),inp.flowUnit==='cmh'?'CMH':'m³/s']]),[]]:[]),
    [t.stateA],...(r.mix?[[t.aDerived]]:inp.A.map(pv)),[t.stateB],...(r.tMode?[[t.bDerived]]:inp.B.map(pv)),[],
    [t.airflow,xNum(inp.flow,inp.flowUnit==='cmh'?0:3),inp.flowUnit==='cmh'?'CMH':'m³/s'],
    [t.airflowBasis,inp.basis==='A'?t.basisA:t.basisB],[],[t.heaterEnable,inp.heaterOn?t.yes:t.no]];
  if(inp.heaterOn){
    const mode=inp.heaterMode;
    rows.push([t.heaterMode,mode==='tc'?t.modeTc:mode==='kw'?t.modeKw:t.modeTarget],
      [mode==='target'?t.heaterDbTarget:t.heaterValue,xNum(inp.heaterValue,2),mode==='kw'?'kW':'°C']);
    if(mode==='target')rows.push([t.heaterRH,xNum(inp.heaterRH,1),'%'],[t.heaterCoilRH,xNum(inp.heaterCoilRH,1),'%']);
  }
  rows.push([],[t.cop,xNum(inp.cop,2),'—'],[t.heaterType,inp.heaterType==='electric'?t.heaterElectric:t.heaterHotwater]);
  add(t.sheetInputs,rows,[44,18,14]);
  const hasC=!!r.c,mx=r.mix,sHead=[t.colParam,t.colUnit,...(mx?[t.stateOA,t.stateRA]:[]),mx?t.stateA+' = M':t.stateA,t.stateB];if(hasC)sHead.push(t.stateCTitle.replace(/\s*\(.*\)$/,''));sHead.push('Δ (B − A)');
  add(t.sheetStates,[...head,sHead,...order.map(k=>{const d=dec[k]??2,row=[props[k][lang],props[k].unit,...(mx?[xNum(mx.oa[k],d),xNum(mx.ra[k],d)]:[]),xNum(r.a[k],d),xNum(r.b[k],d)];if(hasC)row.push(xNum(r.c[k],d));row.push(xNum(r.b[k]-r.a[k],d));return row})],[30,14,...(mx?[14,14]:[]),12,12,...(hasC?[14]:[]),12]);
  const L=r.load,lr=[...head,[t.colItem,t.colValue,t.colUnit],
    ...(mx?[[t.mixSection],[t.mixLabels.vol,xNum(mx.x*100,2),'%'],[t.mixLabels.mass,xNum(mx.f*100,2),'%'],[t.mixLabels.db,xNum(mx.m.db,2),'°C'],[t.mixLabels.rh,xNum(mx.m.rh,2),'%'],[t.mixLabels.w,xNum(mx.m.w,3),'g/kg dry air'],[t.mixLabels.h,xNum(mx.m.h,3),'kJ/kg dry air'],[]]:[]),
    [t.loadTitle],[t.volFlow,xNum(L.Vdot,4),'m³/s'],
    [t.loadLabels.mda,xNum(L.mda,3),'kg dry air/s'],[t.loadLabels.total,xNum(L.qTotal,2),'kW'],[t.loadLabels.sensible,xNum(L.qSensible,2),'kW'],
    [t.loadLabels.latent,xNum(L.qLatent,2),'kW'],[t.loadLabels.shr,xNum(L.shr,3),'—'],[t.loadLabels.condensate,xNum(L.condensate,2),'kg/h']];
  if(hasC)lr.push([],[t.systemTitle],[t.sysLabels.coil,xNum(L.qTotal,2),'kW'],[t.sysLabels.reheat,xNum(r.heaterKw,2),'kW'],[t.sysLabels.sys,xNum(Math.abs(L.qTotal)+Math.abs(r.heaterKw),2),'kW']);
  add(t.sheetLoads,lr,[40,14,14]);
  const E=r.elec;
  add(t.sheetElec,[...head,[t.colItem,t.colValue,t.colUnit],[t.cop,xNum(E.cop,2),'—'],[t.heaterType,E.htype==='electric'?t.heaterElectric:t.heaterHotwater],
    [t.elecLabels.chiller,xNum(E.chillerE,2),'kW'],[t.elecLabels.heater,xNum(E.heaterE,2),'kW'],[t.elecLabels.total,xNum(E.totalE,2),'kW']],[40,14,10]);
  add(t.sheetWarn,[...head,[t.colLevel,t.colMessage],...(r.issues.length?r.issues.map(x=>[x.level==='bad'?t.levelBad:t.levelWarn,x.text]):[[t.noWarnings]])],[12,100]);
  return wb;
}
async function exportXlsx(){
  if(!lastReport)return;
  let X;try{X=await loadXlsx()}catch(err){alert(i18n[lang].exportLoadFail);return}
  X.writeFile(buildWorkbook(X,lastReport),`HVAC_Psychro_${fileStamp(lastReport.time)}.xlsx`);
}
function exportPng(){
  if(!lastReport)return;
  $('psychChart').toBlob(b=>{if(b)downloadBlob(b,`HVAC_Psychro_chart_${fileStamp(new Date())}.png`)},'image/png');
}
$('exportXlsx').addEventListener('click',exportXlsx);$('exportPng').addEventListener('click',exportPng);
for(const s of ['A','B','OA','RA'])for(const i of [1,2])$(`prop${s}${i}`).addEventListener('change',()=>updateUnit(s,i,true));$('language').addEventListener('change',()=>applyLang($('language').value));$('calc').addEventListener('click',calculate);$('reset').addEventListener('click',resetUI);for(const id of ['airflow','airflowUnit','airflowBasis'])$(id).addEventListener('change',calculate);$('heaterEnable').addEventListener('change',()=>{updateHeaterUnit();calculate()});for(const id of ['heaterValue','heaterRH','heaterCoilRH']){$(id).addEventListener('change',calculate);$(id).addEventListener('input',calculate);}$('heaterMode').addEventListener('change',()=>{updateHeaterUnit();calculate()});$('heaterType').addEventListener('change',calculate);$('cop').addEventListener('change',calculate);$('cop').addEventListener('input',calculate);$('psychChart').addEventListener('click',tip);$('psychChart').addEventListener('touchstart',tip,{passive:true});for(const id of ['showRH','showH','showRefs'])$(id).addEventListener('change',()=>drawChart(lastA,lastB,lastC,lastP));window.addEventListener('resize',()=>drawChart(lastA,lastB,lastC,lastP));
fillOptions();$('propA1').value='db';$('propA2').value='rh';$('valueA1').value=25;$('valueA2').value=60;$('propB1').value='db';$('propB2').value='rh';$('valueB1').value=14;$('valueB2').value=95;setMixDefaults();for(const s of ['A','B','OA','RA'])for(const i of [1,2])updateUnit(s,i,false);const APP_VERSION="1.2";$('appVersion').textContent=APP_VERSION;document.title="HVAC Psychrometric Calculator v"+APP_VERSION;applyLang('vi');
</script>

<script>
if ("serviceWorker" in navigator) {
  window.addEventListener("load", () => {
    navigator.serviceWorker.register("./service-worker.js").catch(console.error);
  });
}
</script>

</body>
</html>
